# 仿真验证报告 v3

运行方式：`python3 -m sim.run_validation`（数据表生成到 [`validation-tables.md`](validation-tables.md)）；单元测试 `python3 -m sim.test_sim`（16 项通过）。JS 前端与 Python 核心为同一模型的双实现，交叉验证逐项一致（含自动风模式：迈阿密设计日 B 算法 3 天，达温 520 min、t2 140.26、到峰值 74.03 min、56.23 kWh、RH 59.5%、除湿 110.2 L/天，两端完全相同）。

**选型锚定**：3 Ton（10.55 kW，另有 5 Ton 档），负荷满足度 = 额定能力/建筑设计负荷，默认 1.0（可 50~150%）。满足度锚定负荷总量，房屋参数决定负荷构成与热惯性。

本版围绕两项客户反馈组织验证：**达温慢（舒适度）** 与 **除湿能力不足**；并新增**内机风量三模式**（固定 100% / 两档 70%/100% / 自动风）的对比与参数扫描。

## 1. 主要结论（针对客户反馈）

### 达温慢的归因排序（V2/V4）

| 贡献项 | 量级 | 证据 |
| --- | --- | --- |
| ① 负荷满足度 | **支配项** | 满足度 70% 时室温 RMSE 2.0℃、出带 59%（拉不住）；130% 时 RMSE 0.34（V2）。设计日阶跃达温 ~8h 且各方案差异小（4a） |
| ② V1.44 算法行为 | 有裕度时 **+45%** | 4b 典型日：C 阶跃达温 ~460 min vs B 316 min；DOWN 信号压制 pull-down 能力 |
| ③ 内机风量模式 | 自动风/低风挡显著拉长达温 | V9a：两档 1 档（70%）t2 148 min vs 固定 100% 的 41 min；自动风 108 min（可用参数调节，见下） |
| ④ 压缩机爬坡 | 小 | 快爬升仅缩短达温 ~2 min；"到峰值时间"从 6.5→4.7 min |

**结论：排查顺序 = 选型满足度 → V1.44 pull-down 识别缺失 → 风量模式参数（若用自动风/低风挡）→ 压缩机爬坡。** V1.44 改进点明确：识别 pull-down 事件（长运转无周期性）时暂停 DOWN、临时满能力。

### 除湿不足的归因排序（V1/V2/V9）

| 贡献项 | 量级（迈阿密设计日，3 Ton） | 机理 |
| --- | --- | --- |
| ① Tes 高度 | Tes 5→13℃：省电 29%，RH>60% 时间 58%→78%、除湿 111→88 L/天（**每 +1℃ ≈ 省电 3.7% / 除湿 −2.9 L/天**） | 变频机 PI 把 Te 钉在 Tes → SHR 由 Tes 直接决定；V1.44 往上学 Tes 时除湿是它看不见的代价 |
| ② 满足度过高 | 70%→130%：RH>60% 时间 47%→68%、除湿 143→85 L/天 | 短循环 → 盘管湿润时间占比低 + 停机再蒸发 |
| ③ 风量模式 | 自动风较固定 100%：省电 8%、RH>60% 时间 59%→51%（V9a）；初始风量 50%→80% 扫描给出连续折中曲线（V9c） | 低风量段盘管更冷 → 除湿强、显热弱 |

**结论：除湿不足是"节能（Tes↑）↔ 除湿（Tes↓）"的物理矛盾叠加选型/风量因素。自动风模式本身是除湿的正资产（低风量起步段除湿强），其 4 个参数（初始风量、保持时长、提档间隔、每档步进）直接权衡除湿与达温——见 V9b/9c 的扫描方向。改进建议不变：湿区机型给 Tes 上限设"湿度墙"，避免超配。**

### 内机风量三模式（V9，迈阿密设计日，V1.44 预学习）

| 模式 | t2 min | 循环/天 | kWh/天 | RMSE ℃ | 出带 % | RH>60% | 除湿 L/天 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 固定 100% | 41 | 27.0 | 61.4 | 0.79 | 32 | 59% | 108.9 |
| 两档·1 档 70% | 148 | 8.7 | 49.5 | 1.82 | 58 | 51% | 105.1 |
| 自动风（60%/50min/+10%每10min） | 108 | 11.7 | 56.5 | 0.98 | 44 | 51% | 109.7 |

参数扫描（V9b/9c）：保持时长 30→70 min：省电 +10%、出带 32%→51%；初始风量 80% 是较优折中（出带 27%（优于固定 100%）、RH>60% 54%、耗电与固定持平）。**自动风参数存在明显可优化空间，默认 60%/50min 偏向节能与除湿、牺牲达温。**

## 2. 其余验证要点

- **V0**：8 城市 3/5 Ton 自然配比一览（基准房下 3 Ton 对佛州/德州 ≈1.4~1.7、5 Ton 普遍过配 →配合满足度滑杆使用）。
- **V5 制热**：波士顿设计日热泵+辅热连续运转（V1.44 无循环可学）；休斯顿典型冬日 Tcs 学习生效（循环大幅下降、达温间隔逼近 TA）。
- **V6 保温档**（不做满足度归一）：保温差的房子自然配比 0.63 → 达温 8h+、RMSE 2.6℃——容量缺口任何算法救不了。
- **V7**：TA 扫描方向正常；**预学习偏高 40% 对照行：目标总负荷高估 → 持续 UP → Tes 锁死下限、节能失效**（初值/测量偏差鲁棒性弱点）。
- **V8 冷启动**：7 天仅学成 2 箱（冷启动期长复现）。

## 3. 模型边界

同 v2（单区集总、相对比较定位、ASHRAE 内置值需复核、ADP/BF 模型特性），另注：满足度缩放只作用于负荷源（UA/ACH/日照/内扰/产湿），热容不变——同一满足度下改保温档仍会改变负荷构成与动态响应。

## 3b. 实验设计要点（v6.1 智能助手默认值的由来）

搭建智能实验助手时用参数网格实测了"预热时长 / 测量时长"对指标的影响（休斯顿典型夏日、
3 Ton、满足度 100%、自动风、算法 C），得到三条对批量实验有实质影响的结论：

| 预热 h | 除湿 L/天 | RH>60% | 循环/天 | kWh/天 |
| --- | --- | --- | --- | --- |
| 0.5 | 65.2 | 45% | — | 39.3 |
| 6 | 54.3 | 39% | 14.0 | 37.3 |
| 24 | 53.6 | 30% | 15.5 | 39.4 |
| 48 | 51.8 | 30% | 15.5 | 39.3 |

1. **湿指标需要 ≥24 h 预热**。室内湿平衡的时间常数 ≈ C_w/(ṁ_inf+ṁ_vent) ≈ 25 h（含 ×15 的
   吸放湿容量系数），预热 0.5 h 的除湿量比 24 h 高约 25%、RH>60% 时间高 15 个百分点——
   预热不足会系统性高估除湿能力。极端情况下（预热 0.5 h + 测量 0.25 天）机组在整个测量窗口
   连续运转，一个完整循环都跑不完，达温 t2 直接无值。
2. **预热必须保留算法学习状态**。原 `resetStats()` 会重建 V1.44 学习器，等于"预热只暖房子、
   把学到的分箱负荷系数与 Tes/Tcs 全扔掉"，测量段又从零学起。改为 `resetStats(true)` 后
   循环次数与能耗在不同预热时长下收敛（cyc 14~15.5/天、kWh 36~37.6）。
3. **V1.44 的 Tes 学习存在双稳态**：即使保留学习状态，测量窗口起始落在正午还是午夜，会让
   学习器收敛到不同的盆——达温 t2 在 ~37 min 与 ~63 min 两个值之间跳（占空比 51% vs 64%，
   而 kWh 几乎相同，即长运转对应更高 Tes、更好 COP、更差除湿）。这与 2.2 节记录的
   "尾段延长 DOWN 正反馈"同源。**结论：批量对比必须让所有方案共享同一预热时长与同一测量
   起始时刻（助手默认预热 24 h、测量 3 天，均为整日）；方案间的相对差异可信，绝对值不宜外推。**

助手据此把默认值定为 **预热 24 h（整日）+ 测量 3 天**，并在计划评估阶段对 <24 h 的预热
显式告警、在 LLM 报告提示词中写入双稳态警示。

## 4. 使用平台复现

```bash
python3 -m sim.test_sim          # 16 项单元测试
python3 -m sim.run_validation    # V0~V9 全场景
```

```python
from sim.scenarios import run_scenario

# 3 Ton、满足度 100%、自动风（参数可调），迈阿密设计日
r = run_scenario("C", "miami", days=3.0, tons=3.0, satisfaction=1.0,
                 fan_ctrl="auto", auto_init=0.6, auto_wait_s=3000,
                 auto_step_s=600, auto_step=0.10, prelearn_q=9000)
print(r.summary())
```

交互式仿真台（`web/index.html`）：能力段 3/5 Ton 选择、负荷满足度 50~150% 滑杆、风量三模式（自动风 4 参数可调）；基准对比工作流照旧。
